# Modbus 调试与点位标记

## 连接与读取

1. 选择 RTU 或 TCP。RTU 从下拉菜单选择实际串口并配置参数；TCP 填写 IPv4 和端口。
2. 配置设备 ID、数据区、零基协议地址和长度，点击连接，再“读取一次”或“开始扫描”。不会自动打开设备或开始扫描。
3. 数据模块显示引用地址和数值，变化标黄。点击模块，在右侧编辑点名、类型、报文字节序、系数和常数。
4. 点击 ☆ 标记，或标记全部。可累积多个设备和读取范围的点。
5. 展开“标记点列表”修改名称、表达式或删除点，点击“导出已标记点”导出所有标记。

## 模块与固定混合解析

模块视图常驻上方，下面的标记点列表和原始报文默认折叠，可分别展开。一个 UINT16 模块对应 16 位，32 位占两个模块、64 位占四个；被大类型占用的后续地址不重复显示，改回窄类型后恢复。

读取后点选地址并设置类型、字节序、系数和常数，点击“固定此点”进入固定混合解析。同一读取范围可同时包含不同类型。未固定的地址按 UINT16 显示；固定配置按连接地址、设备 ID 和数据区分别保存。

03/04 的 BIT 是 16 位寄存器中的单个位，位号为 0–15，0 为按所选字节序解析后的最低位。选择 BIT 会显示整个寄存器的位组；没有单独固定的位只临时显示，不自动生成固定配置。位组默认收成一个标准模块，点击展开，右上角小 × 收起；展开后外框占四个标准模块宽度。01/02 的每个地址是独立 BOOL，不使用寄存器位号。

固定点和标记点分别管理。修改固定点不会悄悄改写已有标记，重叠定义仍保留在配置中。只有当前完整响应覆盖的点可解析或标记；不会拼接历史响应。倍率和常数不为默认值时显示在模块角上。

“固定点配置”可导出、导入 JSON。“带入固定范围”只填入读取参数，不发送请求；超过单次 125 个寄存器或 2000 个线圈时需分段读取。刷新后保留定义，数值需重新读取。

## 报文字节序

ABCD 保持报文字节原序，BADC 在每个 16 位字内交换字节，DCBA 将全部字节倒序，CDAB 在每个 4 字节分组内交换两个 16 位字。

以 32 位数据 `12 34 56 78` 为例，ABCD 得到 `0x12345678`，CDAB 得到 `0x56781234`。64 位 CDAB 的等价排列为 `CDABGHEF`，不是四个寄存器整体倒序。16 位下 ABCD/CDAB 等价、BADC/DCBA 等价。

## 标记列表与表达式

列表只显示标记点，可逐点修改名称和表达式。表达式编辑后点“应用”或 Enter，未应用的草稿会阻止导出。当前读取覆盖且来源相同的点随有效响应更新，其他点保留最近值并显示上次读取时间。

结果先按原始值 × factor + constant 换算，再应用表达式。`v`/`x` 为换算后的值，`raw`/`v0` 为换算前的值；BIT 的 raw 已提取指定的位。

支持有限的 Python 风格算术、比较、逻辑、条件表达式和 abs/min/max/int/float/str，不执行 Python 或 JavaScript 代码，不允许属性、索引和外部对象。例如：

```text
"true" if v != 0 else "false"
v != 0
"运行" if v else "停止"
v * 0.1
```

表达式最多 512 字符，结果最多 256 字符。错误只在对应行提示。列表配置可导出、导入 JSON，包含点定义、表达式和最近读值。

## 通用 CSV

文件为 UTF-8 BOM、CRLF，基础字段为：

```text
name,transport,device,slave_id,function_code,address,data_type,register_count,byte_order,factor,constant
```

有 BIT 时追加 `bit_index` 列，有表达式时追加 `expression` 列。TCP 地址示例为 `192.0.2.10:502`，串口地址为 `COM3` 或实际 `/dev/` 路径。导出设备地址可在标记前修改，不会改变连接或已有标记。

地址保存零基协议偏移，40001 等仅为显示引用地址。类型保留 UINT16、FLOAT32 等名称，长度以寄存器为单位，BOOL 占一个位地址。CSV 不使用特定厂商的类型或字节序数字编码。表达式是只读派生值，不提供反向写入换算。

标记最多 5000 个，按来源和解析定义去重。同定义重复标记只更新观测值，名称保留。标记保存在当前浏览器或桌面用户目录，不自动在不同电脑之间同步。

## 响应与精度

显示绑定最近有效请求快照。改变下次读取地址，不会改变已经显示或标记的地址。RTU 核对 CRC、设备、功能码和长度；TCP 还核对事务 ID、协议 ID 和 MBAP 长度。写入确认不生成读取点。超时或异常会停止扫描并保留上次有效值。

HEX/BIN 显示原始位模式。64 位整数在 factor=1、constant=0 时保留完整精度，比例计算和曲线使用浮点数。浮点显示会去除尾差，不改变底层采集值。

Electron 串口与 TCP 由桌面进程控制；本机浏览器通过 Python 服务桥接，Windows 浏览器串口使用 Web Serial 授权。Modbus 调试与串口报文之间检查串口占用。物理 COM/RS-485 通信仍需在目标电脑及实际设备上验证。
